# 七个模型相关性分析可视化报告

## 分析范围

本报告基于七个模型最终的`文件4_特征工程数据集.csv`，对模型输入和预测目标进行Pearson、Spearman相关性分析，并检查输入特征之间的共线性。

![七模型目标相关性概览](七模型目标相关性概览.png)

## 汇报摘要

### DO

样本数25,919，输入特征48个，目标1个。
- `一级硝化池1#溶解氧DO_t`与`一级硝化池1#溶解氧DO_平均值`相关性最高，Pearson=0.772，属于强正相关。
- 该目标变化很少，相关性结论需谨慎使用。
- [查看该模型详细报告](DO/DO_相关性分析.md)

### 流量厌氧

样本数132,479，输入特征30个，目标1个。
- `厌氧循环泵出口至厌氧罐2流量_输出`与`厌氧罐2液位_平均值`相关性最高，Pearson=0.807，属于强正相关。
- [查看该模型详细报告](流量厌氧/流量厌氧_相关性分析.md)

### 流量一级生化

样本数132,479，输入特征36个，目标2个。
- `厌氧进水超越流量_输出`与`厂区环境湿度_平均值`相关性最高，Pearson=-0.107，属于很弱负相关。
- `一级硝化风机出口1流量_输出`与`一级硝化池1#温度_平均值`相关性最高，Pearson=0.789，属于强正相关。
- [查看该模型详细报告](流量一级生化/流量一级生化_相关性分析.md)

### 水质调节池

样本数1,103，输入特征18个，目标2个。
- `调节池COD_输出_t+120min`与`调节池COD_实时值`相关性最高，Pearson=0.998，属于强正相关。
- `调节池氨氮_输出_t+120min`与`调节池氨氮_实时值`相关性最高，Pearson=1.000，属于强正相关。
- [查看该模型详细报告](水质调节池/水质调节池_相关性分析.md)

### 水质厌氧

样本数1,103，输入特征36个，目标2个。
- `厌氧出口COD_输出_t+120min`与`厌氧出口COD_实时值`相关性最高，Pearson=0.995，属于强正相关。
- `厌氧出口氨氮_输出_t+120min`与`厌氧出口氨氮_实时值`相关性最高，Pearson=1.000，属于强正相关。
- [查看该模型详细报告](水质厌氧/水质厌氧_相关性分析.md)

### 水质一级生化

样本数1,103，输入特征45个，目标2个。
- `一级生化出口COD_输出_t+120min`与`一级生化出口COD_实时值`相关性最高，Pearson=0.990，属于强正相关。
- `一级生化出口氨氮_输出_t+120min`与`一级生化出口氨氮_实时值`相关性最高，Pearson=0.974，属于强正相关。
- [查看该模型详细报告](水质一级生化/水质一级生化_相关性分析.md)

### 水质MBR

样本数1,103，输入特征30个，目标2个。
- `超滤系统出口COD_输出_t+120min`与`超滤系统出口COD_实时值`相关性最高，Pearson=0.957，属于强正相关。
- 该目标变化很少，相关性结论需谨慎使用。
- `超滤系统出口氨氮_输出_t+120min`与`超滤系统出口氨氮_实时值`相关性最高，Pearson=0.976，属于强正相关。
- [查看该模型详细报告](水质MBR/水质MBR_相关性分析.md)

## 统一结论与建议

1. 优先关注绝对Pearson与绝对Spearman同时较高的变量，这类关系更稳定。
2. 对实时值与HRT平均值高度相关的成对特征，建模时需检查多重共线性，可保留业务解释更明确的一项或使用正则化。
3. 水质指标是日粒度数据复制到分钟级，相关性反映的是日际变化，不代表分钟级动态响应。
5. DO目标若长期贴近上限，相关系数会受到目标低方差影响，应先确认传感器量程与封顶处理。